<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>A PLC Visible From the Internet: If There Is No Password, Who Gives the Command? · Selman Bağırıcı</title><meta name="description" content="What happens when the PLC at a pump station can be read from the other side of the internet? Using the August 2026 advisory issued jointly by five US agencies, I walk through how a PLC ends up on the internet, what becomes possible without a password, and what to look at in the field."><link rel="canonical" href="https://selmanbagirici.com/en/internete-acik-plc-s7/"><link rel="alternate" hreflang="tr" href="https://selmanbagirici.com/internete-acik-plc-s7/"><link rel="alternate" hreflang="en" href="https://selmanbagirici.com/en/internete-acik-plc-s7/"><link rel="stylesheet" href="/new-note-reader.css?v=20261010-01"></head><body class="note-page plc" id="top"><a class="skip" href="#text">Skip to text</a><header class="note-nav"><a class="brand" href="/" aria-label="Selman Bağırıcı">SB</a><nav aria-label="Main navigation"><a href="/en/notes/">My Notes</a><a href="/en/experiences/">My Experiences</a><a href="/about/">About me</a><a href="/internete-acik-plc-s7/" lang="tr">TR</a></nav></header><main><section class="note-hero"><p class="note-meta">10 October 2026 · 9 minutes</p><h1>A PLC Visible From the Internet: If There Is No Password, Who Gives the Command?</h1><p class="note-dek">What happens when the PLC at a pump station can be read from the other side of the internet? Using the August 2026 advisory issued jointly by five US agencies, I walk through how a PLC ends up on the internet, what becomes possible without a password, and what to look at in the field.</p><a class="read-start" href="#text">Start reading ↓</a></section><section class="study" data-kind="plc" data-state="direct" aria-label="The path to the PLC"><div class="study-panel"><div class="study-topline"><span class="study-title">The path to the PLC</span><span>ENGINEERING STUDY</span></div><svg xmlns="http://www.w3.org/2000/svg" width="2400" height="1296" viewBox="0 0 1000 540" role="img" aria-label="The path to the PLC"><defs><pattern id="engrave" width="5" height="5" patternUnits="userSpaceOnUse"><path d="M0 5L5 0" stroke="#626b5c" stroke-width=".5" opacity=".35"/></pattern></defs><g class="construction"><path d="M35 30H965M35 510H965M45 20V520M955 20V520"/><path d="M30 40h30M45 25v30M940 500h30M955 485v30"/></g><g class="construction"><ellipse cx="510" cy="315" rx="440" ry="155"/><path d="M100 310H900M720 110V470"/></g>
        <g class="ink"><circle cx="160" cy="240" r="53"/><ellipse cx="160" cy="240" rx="20" ry="53"/><path d="M107 240H213M115 216h90M115 264h90"/>
        <path class="shade" d="M390 216l32-20h120l-32 20Z"/><rect class="wash" x="390" y="216" width="120" height="65"/><path d="M510 216l32-20v65l-32 20M420 210v-58M422 150v60M436 244h35"/><circle cx="413" cy="250" r="3"/>
        <path d="M620 153h213v259H620Z"/><path d="M612 145h229v275H612Z"/><path d="M600 136h249M600 429h249"/>
        </g><g class="ink"><path class="shade" d="M638 182l20-12h84v150l-20 12Z"/><rect class="wash" x="638" y="182" width="84" height="150"/><path d="M722 182l20-12M722 332l20-12"/><path d="M650 197h60"/><path d="M650 202h60"/><path d="M650 207h60"/><path d="M650 212h60"/><path d="M650 217h60"/><path d="M650 222h60"/><rect x="650" y="290" width="17" height="25"/><path d="M653 297h11"/><rect x="673" y="290" width="17" height="25"/><path d="M676 297h11"/><rect x="696" y="290" width="17" height="25"/><path d="M699 297h11"/><circle cx="656" cy="244" r="3"/><circle cx="656" cy="258" r="3"/><path d="M668 244h35M668 258h35"/></g><g class="ink"><path class="shade" d="M741 182l20-12h65v150l-20 12Z"/><rect class="wash" x="741" y="182" width="65" height="150"/><path d="M806 182l20-12M806 332l20-12"/><path d="M753 197h41"/><path d="M753 202h41"/><path d="M753 207h41"/><path d="M753 212h41"/><path d="M753 217h41"/><path d="M753 222h41"/><rect x="753" y="290" width="17" height="25"/><path d="M756 297h11"/><rect x="776" y="290" width="17" height="25"/><path d="M779 297h11"/><rect x="799" y="290" width="17" height="25"/><path d="M802 297h11"/><circle cx="759" cy="244" r="3"/><circle cx="759" cy="258" r="3"/><path d="M771 244h35M771 258h35"/></g>
        <g class="ink"><path d="M678 359v38h95v-38M665 347h27v12h-27ZM760 347h27v12h-27Z"/><path d="M673 371h6M770 371h6"/>
        <path d="M620 450H835M620 445v10M835 445v10"/></g>
        <path class="route flow direct-route" d="M215 240H385M542 240H620"/>
        <path class="route cool flow gated-route" d="M160 300v100H430V340H620"/><g class="ink gated-route"><path class="wash" d="M405 335v-25a25 25 0 0 1 50 0v25Z"/><rect class="wash" x="397" y="330" width="66" height="49"/><circle cx="430" cy="351" r="5"/><path d="M430 356v10"/></g>
        <text x="160" y="330" text-anchor="middle">Internet</text><text x="450" y="296" text-anchor="middle">Cellular modem</text><text x="720" y="480" text-anchor="middle">PLC / I/O</text><text x="293" y="220">TCP 102</text><text x="230" y="430">VPN / MFA</text></svg><div class="study-controls"><button type="button" data-choice="direct" aria-pressed="true" aria-controls="study-caption">Direct path</button><button type="button" data-choice="gated" aria-pressed="false" aria-controls="study-caption">Controlled access</button></div><div id="study-caption" aria-live="polite"><p class="study-caption" data-caption="direct">Port forwarding can route traffic to the PLC. Reading and writing permissions also depend on its model and access settings.</p><p class="study-caption" data-caption="gated" hidden>A VPN or gateway provides authentication and logging before the PLC. The device’s own protection must also be configured.</p></div><a class="study-download" href="/article-art/plc-study-en.svg" download>Download drawing · SVG</a> <button type="button" class="follow-reading">Follow the article</button></div></section><div class="reading-tools"><details><summary>In this note</summary><nav aria-label="Sections"><a href="#section-1">How does a PLC end up on the internet?</a><a href="#section-2">What becomes possible without a password?</a><a href="#section-3">What do we see when we look at the packet?</a><a href="#section-4">Is reading harmless?</a><a href="#section-5">What has AI changed?</a><a href="#section-6">What do we look at in the field?</a><a href="#section-7">The next step</a><a href="#sources">Sources</a></nav></details><button type="button" id="motion" aria-pressed="true">Pause motion</button><span class="reading-progress" aria-hidden="true"></span></div><article class="article" id="text">
<p>Picture a small drinking water plant. A PLC runs the pump that draws water from the well, watches the tank level and doses the chlorine. Nobody is on site at night; the operator checks the level from home on a phone. Everyone is happy with this arrangement.</p>
<p>What if the same PLC can also be seen by someone on the other side of the world who does not even know the plant&#x27;s name? What if they can read the level and write the pump command?</p>
<p>The plant in this example is fictional. The threat activity reported by the agencies is real. On 19 August 2026, the NSA, CISA, FBI, the Department of Energy and the Environmental Protection Agency published a joint advisory: internet-exposed Siemens S7 series PLCs are being actively searched for, read, and prepared for write operations. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-231a" target="_blank" rel="noopener noreferrer">CISA, AA26-231A</a></p>
<p>Let’s follow the access path to the PLC, examine the device’s authorization settings and identify what to check at the site.</p>
<blockquote>A <strong>PLC</strong> (Programmable Logic Controller) is a small industrial computer that reads field sensors and sends commands to motors, valves and pumps. We write its program with <strong>engineering software</strong>; for Siemens that software is TIA Portal. The screen the operator watches is the <strong>HMI</strong>. The classic Siemens communication example in this article uses <strong>S7comm</strong> over TCP port 102. The protocol and access model depend on the CPU family, firmware and engineering software version. A port is the number that tells you which door on a device offers which service. Services such as <strong>Censys</strong> and <strong>ZoomEye</strong> regularly scan the whole internet and list which address has which port open; think of them as search engines for devices.</blockquote>
<h2 id="section-1" data-study="direct">How does a PLC end up on the internet?</h2>
<p>Nobody sets up a PLC saying &quot;let&#x27;s put it on the internet.&quot; Yet scanning services keep finding them, year after year. What puts a PLC on the internet is usually a pile of small conveniences stacked on top of each other.</p>
<p>One possible arrangement goes like this: a cellular modem is installed at a remote site. During commissioning, the integrator opens a port forwarding rule on the modem so they can connect remotely; inbound traffic on port 102 goes straight to the PLC. The job finishes, the integrator leaves, the rule stays. A year later the person responsible for the site changes; nobody remembers what sits behind the modem.</p>
<p>The UK&#x27;s National Cyber Security Centre said exactly this in August 2026: do not assume OT is unreachable from the internet without checking; unintended exposure arises through &quot;misconfigurations, legacy connections, or unmanaged assets.&quot; <a href="https://www.ncsc.gov.uk/news/disruptive-cyber-activity-highlights-risk-from-internet-exposed-systems-and-edge-devices" target="_blank" rel="noopener noreferrer">NCSC, 27 August 2026</a></p>
<figure class="technical-figure"><img src="/raw/assets/internete-acik-plc-yol-en-notebook.svg" alt="Left to right: a scanning service on the internet, the cellular modem at the site, the port forwarding rule in the modem and the PLC. The red path on top shows inbound port 102 traffic reaching the PLC directly because of the forwarding rule. The blue path below shows how the same site should look: an inbound connection first passes authentication at a VPN or jump host, and the PLC is not visible from outside." loading="lazy"><figcaption>Left to right: a scanning service on the internet, the cellular modem at the site, the port forwarding rule in the modem and the PLC. The red path on top shows inbound port 102 traffic reaching the PLC directly because of the forwarding rule. The blue path below shows how the same site should look: an inbound connection first passes authentication at a VPN or jump host, and the PLC is not visible from outside.</figcaption><a class="figure-download" href="/raw/assets/internete-acik-plc-yol-en-notebook.svg" download>Download SVG</a><details><summary>Enlarge details</summary><div class="large-view"><img src="/raw/assets/internete-acik-plc-yol-en-notebook.svg" alt="Left to right: a scanning service on the internet, the cellular modem at the site, the port forwarding rule in the modem and the PLC. The red path on top shows inbound port 102 traffic reaching the PLC directly because of the forwarding rule. The blue path below shows how the same site should look: an inbound connection first passes authentication at a VPN or jump host, and the PLC is not visible from outside." loading="lazy"></div></details></figure>
<p>On the red path, the only place that authenticates anyone is the PLC itself. On the blue path there is a gate before the PLC; that gate asks for identity, keeps logs and can require multi-factor authentication. The April 2026 advisory from the US agencies says this plainly: even if the PLC itself does not support multi-factor authentication, the VPN or gateway in front of it can provide it. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-097a" target="_blank" rel="noopener noreferrer">CISA, AA26-097A</a></p>
<p>The attackers in the August advisory are looking for sites where that gate does not exist. Their method is simple: list Siemens devices with port 102 open on Censys and ZoomEye. The models named in the advisory cover the entire S7-200, S7-300, S7-400, S7-1200 and S7-1500 series. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-231a" target="_blank" rel="noopener noreferrer">CISA, AA26-231A</a></p>
<h2 id="section-2" data-study="direct">What becomes possible without a password?</h2>
<p>A PLC being visible from the internet and a PLC accepting written commands are not the same thing. Between them sits the device&#x27;s <strong>access protection</strong>.</p>
<p>Siemens S7-1500 CPUs have four authorization levels. The manufacturer&#x27;s manual describes the &quot;HMI access&quot; level like this: only HMI-type access and diagnostic data are reachable without a password; downloading blocks or the hardware configuration to the CPU is blocked at this level. <a href="https://assets.new.siemens.com/siemens/assets/api/uuid:7506b4b1-8261-4942-9346-7c28d6951ff0/s71500rh-manual-en-us-en-us.pdf" target="_blank" rel="noopener noreferrer">Siemens, S7-1500R/H system manual, access protection</a></p>
<p>The problem is that somebody has to choose those levels. During commissioning the most convenient setting is &quot;full access, no protection,&quot; because the integrator does not want to type a password every time they download a program. That is the ground the August advisory stands on: when the attackers meet &quot;default or absent authentication,&quot; they can read data blocks over S7comm. The advisory does not define a new vulnerability; it describes activity that uses known vulnerabilities, weak passwords and unnecessary internet exposure. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-231a" target="_blank" rel="noopener noreferrer">CISA, AA26-231A</a></p>
<p>Older models are weaker. The S7-300 and S7-400 series have a more limited protection mechanism, and a large share of these devices have been in the field for many years. The operation that is possible changes with the model, the firmware and the chosen protection level. So &quot;S7 PLCs are insecure&quot; is not accurate; &quot;whether a reachable S7 PLC permits reading or writing depends on its model, firmware and access settings&quot; is closer to the truth.</p>
<p>Newer configurations need a separate check: TIA Portal V19 and S7-1500 firmware 3.1 introduce the user- and role-based UMAC access model. Assumptions from legacy access levels cannot be applied unchanged. <a href="https://support.industry.siemens.com/cs/attachments/109973173/109973173_UMAC_with_TIA_Portal_V19_DOC_V1_0_en.pdf" target="_blank" rel="noopener noreferrer">Siemens, UMAC / TIA Portal V19</a></p>
<h2 id="section-3" data-study="direct">What do we see when we look at the packet?</h2>
<p>Let&#x27;s look at the packet structure of an S7comm connection. I decoded the COTP connection request and the following S7 Setup Communication message with TShark.</p>
<p>The connection is established in two steps: first a COTP connection request, then S7&#x27;s &quot;Setup communication&quot; step. The decode of the second frame reads exactly like this:</p>
<pre><code>S7 Communication
    Header: (Job)
        Protocol Id: 0x32
        ROSCTR: Job (1)
    Parameter: (Setup communication)
        Function: Setup communication (0xf0)
        Max AmQ (parallel jobs with ack) calling: 1
        Max AmQ (parallel jobs with ack) called: 1
        PDU length: 480</code></pre>
<figure class="technical-figure"><img src="/raw/assets/s7comm-kimlik-yok-en-notebook.svg" alt="The two frames of an S7comm connection. The first frame is a COTP connection request carrying the TPDU size and the source and destination TSAP fields. The second is the S7 Setup Communication job, which carries communication parameters including PDU size (480 bytes) and the number of parallel jobs. The packet has no username, password or challenge field." loading="lazy"><figcaption>The two frames of an S7comm connection. The first frame is a COTP connection request carrying the TPDU size and the source and destination TSAP fields. The second is the S7 Setup Communication job, which carries communication parameters including PDU size (480 bytes) and the number of parallel jobs. The packet has no username, password or challenge field.</figcaption><a class="figure-download" href="/raw/assets/s7comm-kimlik-yok-en-notebook.svg" download>Download SVG</a><details><summary>Enlarge details</summary><div class="large-view"><img src="/raw/assets/s7comm-kimlik-yok-en-notebook.svg" alt="The two frames of an S7comm connection. The first frame is a COTP connection request carrying the TPDU size and the source and destination TSAP fields. The second is the S7 Setup Communication job, which carries communication parameters including PDU size (480 bytes) and the number of parallel jobs. The packet has no username, password or challenge field." loading="lazy"></div></details></figure>
<p>What stands out is what is not in the packet. The two sides agree on communication parameters, including PDU size and the number of parallel jobs. Here the PDU size is 480 bytes. There is no username, no password, no challenge-response. The answer to &quot;are you allowed to send this request?&quot; is not carried inside the packet. That answer lives in the CPU access level and the PUT/GET setting we discussed in the previous section. &quot;Being visible is not being able to write&quot; is, at the packet level, exactly this: the network gets you to the device, but authorization comes from the device&#x27;s own configuration.</p>
<p>If you want to reproduce this, the frames were built with scapy and decoded from file with TShark 4.2.2; no real device is needed.</p>
<h2 id="section-4" data-study="direct">Is reading harmless?</h2>
<p>Read access can supply information about the plant for later operations.</p>
<p>The August advisory assesses that the attackers use read access for &quot;persistent reconnaissance in targeted sectors and facilities,&quot; test exploitation techniques against specific PLC models, and use reading to prepare for possible write operations. From the data blocks they read, they learn what the plant does, which values matter and which variable triggers what. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-231a" target="_blank" rel="noopener noreferrer">CISA, AA26-231A</a></p>
<p>What happens once writing starts is told by the April advisory. It describes Iran-affiliated actors reaching PLCs at US water, energy and local government facilities, pulling project files out with the vendor&#x27;s software, and modifying or deleting logic. In one case the added logic &quot;disabled critical shutdown and alarm logic, allowing systems to enter unsafe conditions without notifying operators.&quot; Data on HMI screens was manipulated as well. In some cases there was operational disruption and financial loss. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-097a" target="_blank" rel="noopener noreferrer">CISA, AA26-097A</a></p>
<p>The most important detail here is the alarm logic being switched off. Stopping a pump is a noisy attack; the operator notices and takes over by hand. Silencing the alarm and shifting the level limit is quiet; the operator sees a normal value on the screen while the tank overflows or runs dry.</p>
<h2 id="section-5" data-study="gated">What has AI changed?</h2>
<p>The August advisory contains a sentence we have not seen before: the attackers use &quot;AI-generated Python scripts that imitate legitimate OT monitoring tools.&quot; The scripts build on the open-source snap7 library. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-231a" target="_blank" rel="noopener noreferrer">CISA, AA26-231A</a></p>
<p>snap7 is a legitimate library that has been used for years to talk S7comm. Maintenance engineers, data collection projects and hobbyists use it to read values from a PLC. So the tool is not new. What is new is that someone who knows nothing about S7comm can get a working script by saying &quot;read the data blocks from the PLC at this address.&quot; For S7-1200/1500 examples using classic PUT/GET communication, such a read also needs the CPU option &quot;permit access with PUT/GET communication from remote partner&quot; to be enabled; it is usually switched on during commissioning for HMI or data collection and stays on.</p>
<p>Dragos gave a concrete example in September 2026. While responding to a breach at a government body, they saw an attacker with no OT knowledge or intent asking an AI model. The model noticed that the compromised system was an interface down to a water utility; it then offered the vendors in use, the default configurations and the default passwords, unprompted. The same post adds a balanced note: nothing they see today supports the idea that AI will independently bring down a plant. What changes is that ordinary IT attackers get pointed toward OT, and so the frequency of incidents rises. <a href="https://www.dragos.com/blog/ai-ot-threat-landscape" target="_blank" rel="noopener noreferrer">Dragos, 10 September 2026</a></p>
<p>We cannot base protection on a protocol being obscure. Network boundaries and device authorization settings remain necessary.</p>
<h2 id="section-6" data-study="gated">What do we look at in the field?</h2>
<p>The first checks concern existing access paths and device settings. The steps both advisories recommend are basics. The table below lists the questions to ask while walking through a site.</p>
<div class=table-wrap><div class="table-wrap" role="region" aria-label="Comparison table" tabindex="0"><table><thead><tr><th>Question</th><th>Why it matters</th><th>Source</th></tr></thead><tbody>
<tr><td>Which PLCs do we have, on which firmware, reachable from which network?</td><td>Without an inventory, &quot;is it on the internet?&quot; cannot be answered.</td><td>AA26-231A, NCSC</td></tr>
<tr><td>Does the modem at the site have an inbound port forwarding rule, and does the SIM have a public IP?</td><td>A rule nobody remembers, on a line with a public IP, puts the PLC straight on the internet.</td><td>AA26-097A</td></tr>
<tr><td>What access protection level is set on the PLC, and was the password changed?</td><td>The &quot;full access, no protection&quot; setting allows reading and writing.</td><td>Siemens manual</td></tr>
<tr><td>Is the PUT/GET remote access permission enabled?</td><td>On S7-1200/1500, snap7-style tools cannot reach data blocks while this permission is off; it is often switched on during commissioning and stays on.</td><td>Siemens manual</td></tr>
<tr><td>On controllers whose mode switch blocks downloads (e.g. ControlLogix), is the switch in RUN?</td><td>On those products RUN blocks remote program changes; the current project must be verified first. On S7-1200/1500 the switch does not block downloads; there the protection is the access level.</td><td>AA26-097A</td></tr>
<tr><td>Is there a verified, offline backup of the project files?</td><td>If the logic was altered, there is no way back without a clean backup.</td><td>AA26-097A</td></tr>
<tr><td>Does remote access go through a VPN or gateway, with multi-factor authentication?</td><td>Even if the PLC cannot do MFA, the gate in front of it can.</td><td>AA26-097A</td></tr>
<tr><td>Are inbound connection attempts on port 102 happening, and can we see them?</td><td>The reconnaissance phase is quiet; without logs it goes unnoticed.</td><td>AA26-231A</td></tr>
</tbody></table></div></div>
<p>A warning on the mode switch: on products where it blocks downloads, turning the switch to RUN locks in the current project. The April advisory says to &quot;review and validate project files&quot; before changing modes. If an attacker has already altered the logic, switching to RUN locks that change in too. <a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-097a" target="_blank" rel="noopener noreferrer">CISA, AA26-097A</a></p>
<p>These checks have been known for a long time. NIST&#x27;s OT security guide has said for years that control systems should not be reachable from the internet and that network boundaries should follow the real workflow. <a href="https://nvlpubs.nist.gov/nistpubs/SpecialPublications/NIST.SP.800-82r3.pdf" target="_blank" rel="noopener noreferrer">NIST SP 800-82 Rev. 3, §5.2</a> The real reason it is not applied is the &quot;it works, don&#x27;t touch it&quot; reflex in the field, staff turnover and modems that nobody owns.</p>
<h2 id="section-7" data-study="gated">The next step</h2>
<p>After reading this, do not go to Censys or ZoomEye to &quot;find an open PLC.&quot; Connecting to someone else&#x27;s device, even just to read, is a crime and can have unexpected consequences at a water plant. If you are curious, try S7comm on a lab PLC or a simulator at your own desk and see what the access levels change.</p>
<p>If a site is your responsibility, there is one question to ask today:</p>
<p><strong>Behind the modem at the site, is there a port forwarding rule that nobody remembers?</strong></p></article><section class="source-notes" id="sources"><details><summary>Sources and further reading</summary><ul><li><a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-231a" target="_blank" rel="noopener noreferrer">CISA, AA26-231A</a></li><li><a href="https://www.ncsc.gov.uk/news/disruptive-cyber-activity-highlights-risk-from-internet-exposed-systems-and-edge-devices" target="_blank" rel="noopener noreferrer">NCSC, 27 August 2026</a></li><li><a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa26-097a" target="_blank" rel="noopener noreferrer">CISA, AA26-097A</a></li><li><a href="https://assets.new.siemens.com/siemens/assets/api/uuid:7506b4b1-8261-4942-9346-7c28d6951ff0/s71500rh-manual-en-us-en-us.pdf" target="_blank" rel="noopener noreferrer">Siemens, S7-1500R/H system manual, access protection</a></li><li><a href="https://support.industry.siemens.com/cs/attachments/109973173/109973173_UMAC_with_TIA_Portal_V19_DOC_V1_0_en.pdf" target="_blank" rel="noopener noreferrer">Siemens, UMAC / TIA Portal V19</a></li><li><a href="https://www.dragos.com/blog/ai-ot-threat-landscape" target="_blank" rel="noopener noreferrer">Dragos, 10 September 2026</a></li><li><a href="https://nvlpubs.nist.gov/nistpubs/SpecialPublications/NIST.SP.800-82r3.pdf" target="_blank" rel="noopener noreferrer">NIST SP 800-82 Rev. 3, §5.2</a></li></ul><p>Packet analysis: protocol examples prepared with Scapy, decoded with TShark 4.2.2. Illustrations are conceptual.</p></details></section></main><footer class="note-footer"><a href="/en/notes/">← More notes</a><span>Selman Bağırıcı · OTB-2026-010 / v0.3</span><a href="#top">↑ Back to top</a></footer><script src="/new-note-reader.js?v=20261010-01"></script></body></html>